# EPANET model check

Model: `Demand-2023 v20RY to MTP new TM2P.inp`. Simulation runs to completion: 49 hydraulic steps over 48 h, 0 step(s) with warnings.

## Model contents

- flow_units: CMD
- headloss: HW
- duration_h: 48
- hyd_step_h: 1
- junctions: 1416
- reservoirs: 3
- tanks: 2
- pipes: 1373
- pumps: 18
- valves: 49
- patterns: 0
- controls: 0
- rules: 0
- demand_nodes: 28
- base_demand_cmd: 688,403

## Warnings by time step

None.

## System balance per step (CMD)

| time h | demand | reservoir supply | tank net outflow | pumps running | min junction pressure m | negative-pressure junctions |
|---|---|---|---|---|---|---|
| 0 | 688,403 | 668,448 | 19,955 | 14 | -5.6 | 27 |
| 1 | 688,403 | 672,061 | 16,342 | 14 | -5.6 | 27 |
| 2 | 688,403 | 675,288 | 13,115 | 14 | -5.6 | 27 |
| 3 | 688,403 | 677,949 | 10,454 | 14 | -5.6 | 27 |
| 4 | 688,403 | 680,090 | 8,313 | 14 | -5.6 | 27 |
| 5 | 688,403 | 681,798 | 6,605 | 14 | -5.7 | 27 |
| 6 | 688,403 | 683,156 | 5,247 | 14 | -5.7 | 27 |
| 7 | 688,403 | 684,235 | 4,168 | 14 | -5.7 | 27 |
| 8 | 688,403 | 685,091 | 3,312 | 14 | -5.7 | 27 |
| 9 | 688,403 | 685,771 | 2,632 | 14 | -5.7 | 27 |
| 10 | 688,403 | 686,310 | 2,093 | 14 | -5.7 | 27 |
| 11 | 688,403 | 686,740 | 1,664 | 14 | -5.7 | 27 |
| 12 | 688,403 | 687,080 | 1,323 | 14 | -5.7 | 27 |
| 13 | 688,403 | 687,351 | 1,052 | 14 | -5.7 | 27 |
| 14 | 688,403 | 687,567 | 836 | 14 | -5.7 | 27 |
| 15 | 688,403 | 687,738 | 665 | 14 | -5.7 | 27 |
| 16 | 688,403 | 687,874 | 529 | 14 | -5.7 | 27 |
| 17 | 688,403 | 687,983 | 421 | 14 | -5.7 | 27 |
| 18 | 688,403 | 688,069 | 334 | 14 | -5.7 | 27 |
| 19 | 688,403 | 688,137 | 266 | 14 | -5.7 | 27 |
| 20 | 688,403 | 688,192 | 212 | 14 | -5.7 | 27 |
| 21 | 688,403 | 688,235 | 168 | 14 | -5.7 | 27 |
| 22 | 688,403 | 688,269 | 134 | 14 | -5.7 | 27 |
| 23 | 688,403 | 688,297 | 106 | 14 | -5.7 | 27 |
| 24 | 688,403 | 688,318 | 85 | 14 | -5.7 | 27 |
| 25 | 688,403 | 688,336 | 67 | 14 | -5.7 | 27 |
| 26 | 688,403 | 688,350 | 54 | 14 | -5.7 | 27 |
| 27 | 688,403 | 688,360 | 43 | 14 | -5.7 | 27 |
| 28 | 688,403 | 688,369 | 34 | 14 | -5.7 | 27 |
| 29 | 688,403 | 688,376 | 27 | 14 | -5.7 | 27 |
| 30 | 688,403 | 688,382 | 21 | 14 | -5.7 | 27 |
| 31 | 688,403 | 688,386 | 17 | 14 | -5.7 | 27 |
| 32 | 688,403 | 688,389 | 14 | 14 | -5.7 | 27 |
| 33 | 688,403 | 688,392 | 11 | 14 | -5.7 | 27 |
| 34 | 688,403 | 688,394 | 9 | 14 | -5.7 | 27 |
| 35 | 688,403 | 688,396 | 7 | 14 | -5.7 | 27 |
| 36 | 688,403 | 688,398 | 5 | 14 | -5.7 | 27 |
| 37 | 688,403 | 688,399 | 4 | 14 | -5.7 | 27 |
| 38 | 688,403 | 688,400 | 3 | 14 | -5.7 | 27 |
| 39 | 688,403 | 688,400 | 3 | 14 | -5.7 | 27 |
| 40 | 688,403 | 688,401 | 2 | 14 | -5.7 | 27 |
| 41 | 688,403 | 688,401 | 2 | 14 | -5.7 | 27 |
| 42 | 688,403 | 688,402 | 1 | 14 | -5.7 | 27 |
| 43 | 688,403 | 688,402 | 1 | 14 | -5.7 | 27 |
| 44 | 688,403 | 688,402 | 1 | 14 | -5.7 | 27 |
| 45 | 688,403 | 688,402 | 1 | 14 | -5.7 | 27 |
| 46 | 688,403 | 688,403 | 1 | 14 | -5.7 | 27 |
| 47 | 688,403 | 688,403 | 0 | 14 | -5.7 | 27 |
| 48 | 688,403 | 688,403 | 0 | 14 | -5.7 | 27 |

## Tanks (level above tank bottom, m)

- NPL2_HT: start 20.00, min 17.93, max 21.22, end 17.93
- NPL3_HT: start 24.80, min 16.46, max 24.80, end 16.46

## Pumps (flow, CMD; 0 = off)

- NPL2-01p: mean 35,729, max 35,828
- NPL2-02p: mean 35,730, max 35,828
- NPL2-03p: mean 35,730, max 35,828
- NPL2-04p: mean 35,730, max 35,828
- NPL2-05p: mean 35,730, max 35,828
- NPL2-06p: mean 35,729, max 35,828
- NPL3-06p: mean 58,176, max 58,358
- NPL3-05p: mean 58,176, max 58,358
- NPL3-04p: mean 58,176, max 58,358
- NPL3-03p: mean 58,176, max 58,358
- NPL3-02p: mean 58,176, max 58,358
- NPL3-01p: mean 58,176, max 58,358
- TM_Pond_01p: mean 61,461, max 61,643
- TM_Pond_02p: mean 61,461, max 61,643
- TM_Pond_03p: mean 0, max 0
- TM_Pond_04p: mean 0, max 0
- TM_Pond_05p: mean 0, max 0
- TM_Pond_06p: mean 0, max 0

## Junctions with negative pressure (27, none of them has demand)

EPANET's negative-pressure warning only covers junctions with demand, so these pass silently.

| junction | elevation m | min pressure m | connected links |
|---|---|---|---|
| J5232 | 45.00 | -1.60 | P5757, P5763, P5769, P5775, P5781, P5787, 83 |
| J5374 | 45.00 | -1.61 | P5993, P6000, P6006, P6012, P6018, P6024, P6030 |
| J5375 | 45.00 | -1.61 | P6000, P6036 |
| J5378 | 45.00 | -1.61 | P6006, P6039 |
| J5381 | 45.00 | -1.61 | P6012, P6042 |
| J5384 | 45.00 | -1.61 | P6018, P6045 |
| J5387 | 45.00 | -1.61 | P6024, P6048 |
| J5390 | 45.00 | -1.61 | P6030, P6051 |
| p5393 | 45.00 | -1.61 | P6036, NPL3-06p |
| p5395 | 45.00 | -1.61 | P6039, NPL3-05p |
| p5397 | 45.00 | -1.61 | P6042, NPL3-04p |
| p5399 | 45.00 | -1.61 | P6045, NPL3-03p |
| p5401 | 45.00 | -1.61 | P6048, NPL3-02p |
| p5403 | 45.00 | -1.61 | P6051, NPL3-01p |
| J10886 | 28.46 | -5.46 | P14126, P14142, P14148, P14154, P14160, P14166, P14172 |
| J10893 | 28.46 | -5.61 | P14142, P14174 |
| J10896 | 28.46 | -5.61 | P14148, P14177 |
| J10899 | 28.46 | -5.46 | P14154, P14180 |
| J10902 | 28.46 | -5.46 | P14160, P14183 |
| J10905 | 28.46 | -5.46 | P14166, P14186 |
| J10908 | 28.46 | -5.46 | P14172, P14189 |
| p10909 | 28.46 | -5.65 | P14174, TM_Pond_01p |
| p10911 | 28.46 | -5.65 | P14177, TM_Pond_02p |
| p10913 | 28.46 | -5.46 | P14180, TM_Pond_03p |
| p10915 | 28.46 | -5.46 | P14183, TM_Pond_04p |
| p10917 | 28.46 | -5.46 | P14186, TM_Pond_05p |
| p10919 | 28.46 | -5.46 | P14189, TM_Pond_06p |

## Customer demand nodes (28; pressure over the run)

| node | base demand CMD | min pressure m | max pressure m | status |
|---|---|---|---|---|
| MTP-IEAT3 | 122,000 | 29.4 | 34.5 | OK |
| 71 | 100,000 | 56.1 | 62.6 | OK |
| 678 | 100,000 | 21.2 | 26.6 | OK |
| EIE3 | 68,000 | 34.9 | 40.0 | OK |
| MTP-IEAT2 | 66,000 | 40.7 | 45.7 | OK |
| RIL1996 | 45,000 | 48.2 | 52.3 | OK |
| EIE2 | 43,000 | 36.0 | 41.1 | OK |
| Banchang-PWA | 40,000 | 36.0 | 39.5 | OK |
| AIE | 40,000 | 32.5 | 37.9 | OK |
| MTP-IEAT1 | 24,000 | 47.7 | 52.8 | OK |
| PRY_ASS(SSP) | 9,600 | 56.9 | 60.2 | OK |
| PTT1 | 5,800 | 35.9 | 40.9 | OK |
| HESIE4 | 5,000 | 57.1 | 63.7 | OK |
| IEAT6 | 3,000 | 6.6 | 12.1 | WARN < 10 m |
| IEAT4 | 3,000 | 6.6 | 12.0 | WARN < 10 m |
| IEAT5 | 2,700 | 6.6 | 12.0 | WARN < 10 m |
| Burapa | 2,700 | 9.8 | 16.5 | WARN < 10 m |
| Thaicoon | 2,400 | 29.7 | 33.0 | OK |
| PTT2 | 2,000 | 41.9 | 46.9 | OK |
| ThanTaSaThan | 1,500 | 46.4 | 49.7 | OK |
| TYS | 1,500 | 35.6 | 38.9 | OK |
| Indorama | 300 | 14.4 | 21.2 | OK |
| PolyEaster | 271 | 24.4 | 31.1 | OK |
| PTT3 | 250 | 27.2 | 31.0 | OK |
| EIE1 | 200 | 38.5 | 43.6 | OK |
| Linde(TIG) | 100 | 42.9 | 47.9 | OK |
| Ban-Kai-Collage | 80 | 27.9 | 31.2 | OK |
| PMSteel | 2 | 28.5 | 33.5 | OK |